
connector InputKPar = input KPar ;
