connector InputPump = input Pump;
