
connector InputReal = input Real ;


