connector OutputReal = output Real;
