function f

InputReal Q ;

InputKPar parametri ;

OutputReal y ;


algorithm

y := (log(Q)) ^ parametri.r2 - (log(parametri.Gb)) ^ parametri.r2 ;

end f ;
